# AGENTS.md — 毕业设计 2：基于单片机的输液状态 WiFi 监测装置设计

> 研究者：**谢玲 2352500401**（电子工程学院 · 物联网工程）
> 开工：**2026-10-21**
> 最近更新：**2026-10-21 晚（选型定稿 + 采购/引脚/验证三份文档已出）**
> ★ 用户明确要求：**只做硬件功能实现，不写论文**

---

## 🚩 新对话开场必读（30 秒版）

```
   项目：基于单片机的输液状态 WiFi 监测装置设计
   状态：★ 2026-10-22 导师拍板 + 复确认后定稿：
        ① 链路 = 局域网为主（手机与 ESP32 同热点，App 直连 TCP），上报层预留 MQTT 切换
        ② 滴速 = 要做，用【红外对射（分体式）】夹滴壶两侧
        ③ 手机端 = 自己写安卓 App（实时 + 历史 + 折线图）
        ④ 主控 = X1：STM32F103C8T6 + ESP32-C3（AT 固件）
        下一步：采购 → 代码 02~06（OLED/温度/按键/报警/称重）→ 滴速 → TCP 链路 → App
```

---

## ★★★ 2026-10-22 导师最终确认（以此为准，覆盖此前 A1/A2）

| # | 问题 | 导师答复（用户转述） | 对我们的影响 |
|---|---|---|---|
| 1 | 上传平台 | **要上云平台**，手机端用**安卓 App** 查看（"跟实训一样"） | 上报层由 **HTTP(本地网页) → MQTT 上云**；STM32 不用再手拼 HTTP（反而更简单）；**必须新增 Android 工程** |
| 2 | 滴速 | **要做** | 加红外对射/槽型光耦 + 滴壶固定结构；`drop_rate.c` 从"预留空函数"变正式模块；PB12 由"预留"转为正式占用 |
| 3 | 报警分级 | 未否决（任务书要求黄/红两级） | 按原设计做两级 |

**★ 由此产生的三条新链路（缺一不可）：**
```
   STM32 ──USART2/AT──> ESP32-C3 ──WiFi/STA──> 路由器 ──> MQTT Broker（云平台）
                                                              ↓ 订阅
                                                       安卓 App（实时/历史/折线图）
```
1. **ESP32 从 AP 模式改为 STA 模式**（`AT+CWJAP` 连路由器），现场必须有可用 WiFi
2. **MQTT 指令链**：`AT+MQTTUSERCFG` → `AT+MQTTCONN` → `AT+MQTTPUB`（项目1 只做过规划，**未实测**）
3. **Android App**：Android Studio 已装 `T:\TOOL\Electronics\Android Stdio`；技术栈 MQTT(Paho) + 折线图 + 本地存储

**⚠️ 现场联网风险（必须先想好）**：校园网 `10.6.6.6` 需要 Portal 认证，**ESP32 无法完成网页认证** →
答辩现场要么用**手机开热点**给 ESP32 连，要么用实验室路由器。这条要写进验证方案。

---

## ★ 2026-10-22 选件评估（用户发来两个商品页）

| 商品 | 结论 | 依据 |
|---|---|---|
| **槽型光耦计数模块（15mm 槽宽，¥3 起，3 针 VCC/GND/OUT）** | **✅ 优先买（若滴壶 ≤14mm）** | 一体化带比较器、有黑壳天然遮光、槽型结构自动对准光路、3 针直插 PB12。**卡点：标准滴壶外径约 20mm，可能塞不进 15mm 槽** → 先量滴壶外径，或问卖家有无配套细滴壶 |
| **10KG 称架成品（含亚克力盘 + 悬臂梁 + HX711，¥16.75）** | **❌ 不要 10kg 版本** | 10kg 的 0.05%FS ≈ **5g**，光线性度就超 ±2g 指标 2.5 倍。机械结构是好东西，但必须换 **1kg（首选）/2kg** 量程的同款 |

**★ 代码已支持两种触发沿**：`drop.h` 里 `DROP_TRIGGER_RISING`（0=下降沿 / 1=上升沿），
实测"挡光时 OUT 变高还是变低"后改一个宏即可，不用重构。

---

## ★★ 2026-10-22 第二轮确认（含一处我的更正）

| # | 事项 | 结论 |
|---|---|---|
| 0 | **导师原话（用户转述）** | 「**如果能上传到云平台是最好的**」+「按之前实训的方式」；而**实训就是连同一个热点，不是云平台** → 云平台是**加分项，不是必须** |
| 1 | **数据链路** | **局域网为主**：手机与 ESP32 同一热点，App 直连 TCP（复用项目1 已验证架构）；上报层隔离，若后面有余力再加 MQTT 上云 |
| 2 | **滴速传感器** | 优先用**15mm 槽型光耦计数模块**（一体化+遮光），滴壶塞不进时退回**分体式红外对射** |
| 3 | **安卓 App** | **自己做**，但**不做历史数据**（用户 2026-10-22 明确：时间周期不够）→ 只做**实时显示**一页 |
| 4 | **论文** | **他们自己写**，我只交代码 / 文档 / 实测数据 |
| 5 | **时间节点** | **未定**，但已知"不做历史数据" → 按紧凑排期走 |

**★ 更正记录（我上一轮说错了）**：
> 原说法：「滴速用**槽型光耦（U 型）**，¥5~10，抗环境光好」
> 更正：**槽型光耦不能用**。槽口只有约 5mm，而滴壶直径约 20mm，卡不进去；
> 数与滴必须让光路**横穿滴壶壶体**（滴嘴与液面之间）。→ 改用**分体式红外对射**（发射/接收各一头），
> 配合泡棉/黑纸遮光罩。这个错误如果没纠正，会导致买错件、白等一周快递。

**★ 遗留风险（要自己先说）**：局域网直连严格说**不等于**"上传云平台"。
若验收时按字面追问，切换成本 = 换掉第 8 层一个 `.c` 文件（架构已隔离），但要额外 2~3 天调试。
**答辩现场**：校园网要 Portal 认证，ESP32 过不去 → 必须有手机热点或实验室路由器。

---

## 📍 当前状态

| 阶段 | 状态 |
|---|---|
| 需求接收 | ✅ 2026-10-21 已收到（见下） |
| **★ 方案讨论** | **⚠️ 2026-10-22 变更：A2 由"本地网页"改为"云平台+安卓App"；A1 由"预留"改为"必做"** |
| **★ 主控选型** | **✅ 2026-10-21 定稿 X1（用户答 B4=C → 我定 A）** |
| **★ 器件库存** | **✅ B1~B4 已答（见「B1~B4 答复」）** |
| **★ 采购清单** | **✅ 2026-10-22 更新：`文档\502采购清单(可勾选).xlsx`，必买 8 项 ¥59~115（加滴速传感器）** |
| **★ 引脚表 / 验证方案** | **✅ 同日产出（`文档\` 下两份 docx），渲染检查已过** |
| 下单 | ⬜ 等用户下单 |
| 面包板验证 | ⬜ |
| PCB / 成品 | ⬜ |

---

## 📋 课题要求（用户原文，逐条照录）

### 5 条硬要求

```
   1. 温度采集：采集输液液体温度，温度测量范围 25~42℃，温度检测精度 ≤±0.5℃
   2. 液体重量采集：使用压力称重传感器采集液体重量，称重检测精度 ≤±2g
   3. 报警功能：支持按键自定义温度阈值和重量阈值，
      当超过阈值时蜂鸣器报警同时 LED 灯光闪烁提醒
   4. 显示功能：OLED 屏幕实时显示当前实测温度和重量
   5. WiFi 上传：将环境数据通过 WiFi 上传平台
```

### 主要任务（原文）

```
   临床输液过程中液体温度、剩余药量和滴速三个参数共同决定输液安全性和舒适度，
   单一传感器监测存在盲区。本课题基于单片机集成三种传感器实现输液状态多参数监测。
   通过 WiFi 建立监测页面，手机远程查看；
   设计黄/红两级分级报警逻辑：某项参数接近阈值时黄色预警提醒关注；
   超限时红色报警紧急处理；完成软硬件调试与毕业设计论文撰写。
```

---

## ✅ 已确认的决策（2026-10-21）

### A2. WiFi 方案 = **~~ESP32 内建网页~~ → 2026-10-22 导师改为「云平台 + 安卓 App」**

> ⚠️ **本节已被 2026-10-22 导师结论覆盖**（见上方「导师最终确认」）。保留原文只作历史记录。

```
   用户选择：A. ESP32 内建网页（手机浏览器打开，不用装 App）
   
   ★ 注意：这和项目1 的做法【不同】——
     项目1 是 ESP32 烧 AT 固件做 TCP 透传 + 专用 Android App
     本项目要的是【网页】，AT 固件做不到直接输出网页
   → 所以引出主控选型的三条路，见下
```

### A3. 报警阈值 = **用默认值（可改）**

```
   温度：> 41.5℃   黄色预警
         > 42.0℃   红色报警
   
   重量：< 100g    黄色预警（药品快用完）
         < 50g     红色报警
   
   ★ 这些数值都在代码里做成可改的宏，按键也能自定义
```

### A1. 滴速 = **~~暂不确定~~ → 2026-10-22 导师确认「要做」**

> ⚠️ **本节已被 2026-10-22 导师结论覆盖**：滴速从"预留空函数"升级为正式模块，PB12 正式占用。

```
   用户回答：「还不确定」
   
   ★ 处理方式（不阻塞、不堵死后路）：
     · 硬件：引脚分配里【预留 1 个 GPIO】+ 3 个排针位给红外对射传感器
     · 软件：预留 drop_rate 模块接口，函数体先留空
     · 后面想加 = 插线 + 填函数，不用改架构
   
   ★★ 如果以后确认要做：
     需要加：红外对射/光电传感器（¥5~15）+ 滴壶固定结构
```

---

## ✅ 主控选型：三条路 → **定稿 X1（2026-10-21）**

**★★ 用户答 B4 = C「你帮我定」→ 我定为 X1。定稿理由见下，代价也照实写。**

| 方案 | 主控 | WiFi 怎么实现 | 网页从哪来 | 工作量 | 成本 |
|---|---|---|---|---|---|
| **★ X1（推荐）** | **STM32F103C8T6**（复用项目1） | **ESP32 还是 AT 固件 + `AT+CIPSERVER`** | **STM32 里手工拼 HTTP 响应报文**（约 200~300 行） | **中（复用项目1 全部框架）** | **只买称重传感器 + HX711（约 ¥15）** |
| **X2** | STM32F103C8T6 | ESP32 重烧 Arduino/ESP-IDF | ESP32 自己跑 HTTP 服务器，STM32 只发数据 | 大（两套程序 + 重烧 ESP32） | 同上 |
| **Z** | **ESP32-C3 单独做主控**（不要 STM32） | ESP32 内建 HTTP | ESP32 直接输出网页 | 小（一套程序），但项目1 代码全用不上 | 买 1 个 ESP32（¥15~25） |

**★★ 推荐 X1 的 4 条理由：**
1. 复用项目1 全部已验证框架（AT 收发 / 串口环形缓冲 / OLED / 按键 / 蜂鸣器 / 软件 I2C）
2. ESP32 不用重烧固件（项目1 那个 AT 固件 6 月烧好，重烧有风险）
3. **★★ Flash 反而更宽松**：本项目去掉 MAX30102 心率血氧（约 8KB）和 MPU6050 计步，
   加上 HX711 驱动（约 0.5KB）+ HTTP 处理（约 1.5KB）+ 网页字符串（约 1~2KB），
   净减少约 4KB → 32KB 上限完全够（项目1 最终 27400 字节）
4. 成本最低

**★★★ X1 的缺点（诚实说明）：**
- STM32 里要自己拼 HTTP 报文（纯文本字符串拼接，200~300 行）
- 网页只能很简单（不能上复杂 JS 框架），但显示数值 + 自动刷新够用

---

## ✅ B1~B4 答复（2026-10-21，用户原话）

| # | 问题 | 用户答 | 落定结论 |
|---|---|---|---|
| **B1** | STM32F103C8T6 还剩几块空闲 | **A. 有 1 块空闲** | ✅ 够用，主控不买 |
| **B2** | ESP32-C3 有几个 | **A. 只有 1 个（项目1 占用）** | ❌ **必须买 1 块**（同型号 CORE-ESP32） |
| **B3** | 排母座还剩多少 | **A. 够用** | ✅ 够（且面包板阶段根本用不上） |
| **B4** | 主控走 X1 还是 Z | **C. 你帮我定** | ✅ **X1** |

### ★★★ 由此暴露的真问题：原「可复用」判断是错的

**★ 下面 3 件在采购清单里各只买了 1 件，且都已装在项目1 的 PCB 上 —— 拆项目1 就毁了自己另一个毕设，
所以项目2 只能买，不能「复用」。原估「只买传感器+HX711 ≈¥15」作废。**

| 器件 | 项目1 实际数量 | 项目1 现状 | 项目2 结论 |
|---|---|---|---|
| ESP32-C3（CORE-ESP32） | 1 | 已装在自己板上，烧着 AT 固件 | **买 1 块新板 + 烧同一份固件** |
| 0.96 寸 OLED | 1 | 已装在自己板上 | **买 1 个** |
| 有源蜂鸣器模块 | 1 | 已装在自己板上 | **买 1 套** |
| 红色 LED | 1 | 已装 | 买（黄/红两色都要，项目1 只有红） |
| 轻触按键 | 6（项目1 用 3） | 剩 3 | **补 1~2 个**（项目2 要 4 个） |

**✅ 真正能复用的**：STM32 开发板（1 块空闲）· DS18B20（2 个，另 1 个）· 电阻电容套装 · 面包板 · 杜邦线 ·
USB-TTL（和项目1 轮流用）· 万用表 · 电子体温计 · 电烙铁。

**★ 意外的好消息（省一步）：AT 固件全套仍在本地** `T:\TE\ESP32-C3-MINI-1-AT-V4.1.1.0\`
（`esp-at.bin` / `at_customize.bin` / `factory_MINI-1.bin` / `ota_data_initial.bin`）→ 新板烧固件不用联网。

---

## ⏳ 仍未确认（不阻塞采购，但影响标定与结构）

| # | 问题 | 影响 |
|---|---|---|
| **A4** | 输液袋最大多少 ml | **✅ 已定 500ml → 1kg 传感器**（2026-10-21）；若改用 1000ml 袋 → 换 2kg |
| **A5** | 温度传感器用 DS18B20 还是换 PT100 | DS18B20 规格 ±0.5℃ 正好卡在指标线上，**没有余量**；PT100+MAX31865 约 +¥30 |
| **C1** | 交付物：只要面包板跑通 / 要代码+演示 / 还要 PCB | 决定是否买排母、洞洞板、打板 |
| **C3** | 要不要做微信小程序前端 | 做小程序 = 必须上云（正式版只能访问 HTTPS+备案域名）；只演示可用"开发版不校验域名"直连局域网。**只影响第 8 层，下位机不用改** |
| **C2** | 时间节点 | 决定先做哪条链路 |

---

## 🔧 技术风险预判（客观，未验证）

| 风险 | 依据 | 应对 |
|---|---|---|
| **★ 温度精度卡线** | 要求 ≤±0.5℃，DS18B20 datasheet 在 -10~85℃ 区间规格就是 ±0.5℃ → **没有余量** | 用电子体温计标定，记录偏差补偿；不行再换 PT100（+¥30） |
| **★ 称重精度需实测** | 要求 ≤±2g；5kg 悬臂梁 + HX711 典型能做到 ±1~2g，但**典型值≠保证值** | 到货后用已知重量（500ml 水≈500g）标定验证 |
| **输液袋挂具引入误差** | 去皮(tare)不准会直接叠加到重量误差 | 上电自动去皮 + 按键手动去皮 |
| **★★ 上拉电阻（项目1 血泪）** | 项目1 曾因 I2C 缺 4.7kΩ 上拉卡一整天 | 面包板阶段就先接上，PCB 必须画 |
| **★ MDK-Lite 32KB 上限** | 项目1 最终 27400 字节 | 本项目预计更小（去掉两个大模块），但仍要用 -O2 并监控 map |

---

## 📦 现有可复用资源（来自项目1 采购清单，逐项核对）

**★ 可复用（项目1 已买）：**

| 器件 | 项目1 数量 | 本项目结论 |
|---|---|---|
| STM32F103C8T6 开发板 | 2 块 | ✅ **1 块空闲可用**（B1 已确认；⚠️ 这块板没有板载 CH340，只能靠 USB-TTL 烧） |
| DS18B20 防水探头 | 2 个 | ✅ 用另 1 个（精度 ±0.5℃ 卡线） |
| **0.96 寸 OLED（I2C SSD1306）** | **1 个** | ❌ **已装项目1 板上 → 必须买** |
| **有源蜂鸣器模块** | **1 套** | ❌ **已装项目1 板上 → 必须买** |
| 轻触按键 6×6×5 | 6 个（项目1 用 3） | ⚠️ 剩 3 个，本项目要 4 个 → 补 1~2 个 |
| 红色 LED | 1 个（已装） | ❌ 买（且要黄+红两色做分级报警） |
| 电阻电容套装 | 1 套 | ✅ 含 4.7kΩ 上拉 |
| 面包板 830 孔 | 1 块 | ✅ 够 |
| 杜邦线 公对公 / 公对母 | 各 1 扎 | ✅ 够 |
| 5V 电源适配器 | 2 个 | ✅ 够 |
| 数字万用表 | 1 台 | ✅ |
| 电烙铁 + 焊锡 + 助焊剂 + 吸锡器 + 镊子 | 各 1 | ✅ |
| 洞洞板 5×7cm | 1 套 | ✅ 可用 |
| 铜柱 + 螺丝 M3 | 1 套 | ✅ |
| 电子体温计 | 1 支 | ✅ 做温度标定基准 |
| **游标卡尺** | **❌ 没有** | ★ 用户说暂不买，靠淘宝页面尺寸 |

**★ 需要新买（2026-10-21 定稿，详见 `文档\502采购清单(可勾选).xlsx`）：**

| 器件 | 估计价格 | 说明 |
|---|---|---|
| 称重传感器（悬臂梁 **1kg** 全桥） | ¥8~15 | ★ 已定按 **500ml 袋**设计（袋 550g + 挂具 ≤250g ≈ 0.8kg）；不买 5kg/2kg：0.05%FS 分别是 2.5g / 1.0g，1kg 才 0.5g |
| HX711 模块 | ¥5~8 | 24 位 ADC（常与传感器打包） |
| ESP32-C3 核心板（同型号） | ¥15~25 | 项目1 那块不能拆 |
| 0.96 OLED + 有源蜂鸣器 + 红/黄 LED | ¥16~27 | 项目1 那套不能拆 |
| 标准砝码（100g）或借电子天平 | ¥10~25 | ★ 没有基准就**无法证明** ±2g |
| 轻触按键补 2 个 | ¥1 | |
| **红外对射（分体式，必买）** | ¥5~15 | 滴速必做；★槽型光耦不可用（槽口 5mm 卡不进 20mm 滴壶） |
| 排母/洞洞板（仅当做 PCB） | ¥15~30 | 面包板阶段不需要 |

**★ 合计：约 ¥59~115（必买 8 项，含滴速用红外对射）。原估「≈¥15」作废。**

---

## 📁 目录结构

```
   T:\AS\毕业设计\
     ├─ AGENTS.md                    ← 总索引（3.3 KB，自动加载）
     ├─ 项目本体1_AGENTS.md           ← 项目1 封存记忆（116.6 KB，grep 用）
     ├─ 501采购清单(可勾选).xlsx       ← 项目1 采购（查现有元器件用）
     ├─ 参考文献\                     ← 项目1 的（3 篇外文 PDF）
     └─ 毕业设计2\                    ← ★ 本项目（交付时整个文件夹搬走即可）
          ├─ README.md               ← ★ 开源项目首页（GitHub 风格，给接手人看）
          ├─ .gitignore              ← 排除 Keil 构建产物
          ├─ AGENTS.md               ← 本文件（开发过程记忆）
          ├─ _工具\                  ← 生成脚本 + 说明.md（改文档先改脚本）
          ├─ 参考文献\               ← 用户给了 10 条中文文献（见下）
          ├─ 测试记录\               ← ★ 标定数据 / 串口日志 / 照片（还没有真实数据）
          ├─ 代码\                   ← ★ 全部代码（已实测可在此中文路径下编译）
          │    ├─ build.bat          ← 一键编译：build.bat 01_uart
          │    ├─ _common\           ← （02 阶段起加入：bsp/i2c/oled/ds18b20/alert）
          │    └─ 01_uart\ …         ← 分阶段工程
          └─ 文档\
               ├─ 项目交接说明.docx              ← 课题/决策/选型/风险（+第九章 B1~B4 定稿）
               ├─ 502采购清单(可勾选).xlsx        ← ★ 下单用：12 项 + 可复用核对 + 到货验收
               ├─ 502引脚分配与逐脚连线表.docx    ← ★ 接线用：17 引脚 + 逐器件连线 + 12 条硬约束
               ├─ 502可行性验证方案.docx          ← ★ 验收用：8 阶段 + 标定步骤 + 指标判定表
               └─ 明天问导师的问题清单.md         ← 待导师回复的两问（滴速 / 上传平台）
```

**★ 2026-10-21 定：代码就放 `毕业设计2\代码\`（实测中文路径可编译，见总索引铁律第 1 条更正）。
不再用 `T:\AS\bishei502\`（已删除，只留本项目一份，避免两处代码不同步）。**

**★ 2026-10-21 已 git init（main 分支，首次提交 `99c6590`，跟踪 29 个文件，.git 仅 0.26 MB）。
★ 尚未推送 GitHub** —— 推送前先确认 Steam++ 在跑，然后 `git remote add origin …` + `push`。
⚠️ 提交前 git 会排除 `Objects/`、`*.axf/*.hex/*.bin` 等构建产物（`.gitignore` 已配好）。

---

## 📚 用户给的参考文献（10 条，原文照录）

```
   1. 周朝霞,林飞虎.基于51单片机的远程智能输液监测系统的设计与实现[J].信息与电脑(理论版),2021,33(7):167-169.
   2. 殷伟成.基于单片机的远程监测系统设计[J].科技风,2020,(4):9-15.
   3. 吴飞,施法治,杨学敏.基于STM32单片机的发电厂关键控制柜温度远程监测系统设计[J].电气技术与经济,2026,(7):265-269.
   4. 李意如,姚茂明,韩雅琪,等.基于单片机的输液监测系统设计与实现[J].物联网技术,2021,11(10):24-25+29.
   5. 韦邵云,刘伟.基于单片机的点滴输液报警系统设计[J].科学技术创新,2021,(30):73-75.
   6. 鄢来应.基于单片机的水温水位控制系统设计[J].科技创新与应用,2018,(31):92-93.
   7. 周朝霞,林飞虎.基于51单片机的远程智能输液监测系统的设计与实现[J].信息与电脑(理论版),2021,33(7):167-169.
   8. 李艾浓,王増彩.基于单片机的自动输液监控系统的设计[J].南方农机,2019,50(2):192.
   9. 陈瞳.基于单片机的智能恒温储物柜设计[J].电子技术,2025,54(12):34-36.
   10. J NABAO. IoT-based Realtime Temperature Monitoring in Critical Systems: A Review[J].
       Igmin Research,2025,3(5):226-234.
```

**⚠️ 注意：第 1 条和第 7 条完全相同（重复）。已向用户指出，等确认是否要替换。**

---

## 🎯 工作方法（用户明确要求，必须遵守）

1. **★ 必须先验证方案可行性**，不能盲目动手
2. **★★ 重复验证各元件之间的连线正确性和稳定性** —— 项目1 曾因缺上拉电阻卡一整天
3. **★ 必须基于客观事实**分析难度和成本，不许拔高或美化（反谄媚规则适用）
4. **★ 用好每一分资源** —— 现有元器件优先复用
5. **★ 新元器件尺寸不明时**：先查淘宝商详页，再决定要不要买游标卡尺
6. **★ 写代码前先找官方例程**（如 HX711 官方库、ESP32 HTTP server 官方例程），
   "取其精华去其糟粕"

---

## ⚠️ 已知设计局限（答辩时必须自己先说清，别等人问）

| 局限 | 事实 | 影响 | 补救 |
|---|---|---|---|
| **「远程」其实是同一网络** | 手机与 ESP32 连同一热点，App 直连 TCP → 只在覆盖内可用 | 硬要求第 5 条写的是「上传平台」；局域网严格说不算「平台」 | 上报层已隔离：切 `report_mqtt.c` + `AT+MQTTCONN` 上云（项目1 记录 AT 固件支持 MQTT，**未实测**），约 2~3 天 |
| **滴速在"成线"时数不到** | 流速快时液滴连成液柱，光学方法无离散跳变 | 高流速段滴速会失真 | 只对滴/分范围内的正常流速负责；报告里写明适用区间 |
| **称重 ±2g 未兑现** | 传感器规格 / HX711 噪声 / 挂具去皮都会叠加误差 | 指标可能差一点点 | 硬件：1kg 量程 + 刚性挂具；软件：10 点滑动平均 + 上电去皮 |
| **温度 ±0.5℃ 没余量** | DS18B20 datasheet 就是 ±0.5℃ | 正好卡线，实测可能超 | 用体温计标定后做定点补偿；不行换 PT100 |

---

## ⏭️ 下一步（新对话从这里接）

**✅ 2026-10-22 晚状态：板子已能烧、能跑（`10_selftest` 串口已收到 `[HB]` 心跳）；
GitHub 仓库已建并推送 https://github.com/Beiyiovo/stm32-infusion-monitor**

**★ 当前要做的（按顺序，完整清单见 README 第八节）：**
1. **复位看完整自检输出**（`serial.bat` 开着 → 按复位），6 项判据逐条对
2. 逐模块烧 `02_oled` / `03_ds18b20` / `04_key` / `05_alert` / `07_drop`
3. 接 ESP32（3 根线）→ 烧 `08_tcp` 看 AT 全 OK
4. 称重传感器到货 → `06_hx711` / `11_calib` 标定
5. 面包板全通 → 画 PCB 打样

**⏳ 待办：秤的复标（等砝码）**
- 当前 `HX711_DEFAULT_SCALE = 802.0f`，是用 500 ml 水（含容器约 510 g）标的 → **读数偏小 2%**
- 砝码到货后：烧 `11_calib` → 空秤 KEY1 → 放砝码 KEY2 选重量 → KEY4 读数 → 按
  `新系数 = 802 × (读数 ÷ 砝码真实重量)` 改 `hx711.h` 第 26 行
- 演示时用砝码（不是水）更权威：可直接说"100 g 标准砝码，显示 99.x g，误差 x%"

**⚠️ 推送 GitHub 依赖 Steam++（Watt Toolkit）**：2026-10-22 19:00 实测 github.com:443 不通，
本机未找到 Steam++ 进程，已有 2 个本地提交待推。**开机/打开 Watt Toolkit 后再 push**。

**★★★ 第三步：`08_tcp`** —— ESP32 AT 链路 + TCP Server + 数据帧（`T=36.5,W=480,D=60,S=0\n`），
上报层写成可替换文件（`report_tcp.c` / `report_mqtt.c`），默认 TCP

**★★★★ 第四步：安卓 App（独立工程，放 `代码\android\`）**
Android Studio `T:\TOOL\Electronics\Android Stdio`；MQTT 不用，走 TCP socket + 折线图 + 本地历史

**★★★★★ 写代码前必须查的 3 件事：**
- HX711 时序与增益（datasheet：固定读 24 位；**第 25 个脉冲 = 通道 A 增益 128**，第 26 个 = 通道 B 增益 32，
  第 27 个 = 通道 A 增益 64。★ 我先前写的「10 个脉冲=增益 128」是错的，已更正）
- ESP32 AT：`AT+CIPMUX=1` / `AT+CIPSERVER=1,8080` / `+IPD` 事件格式（项目1 `at_test.bat` 有实测记录）
- TCP 粘包处理：App 端按 `\n` 切帧，不能"收到一次算一帧"

## ★ 2026-10-22 定案（用户下单前最后确认）

| 件 | 买什么 | 关键点 |
|---|---|---|
| 称重 | **1000g 称架成品（含 HX711）** | ✅ 量程对了。亚克力盘+支架+HX711，一步到位 |
| 滴速 | **15mm 槽型光耦计数模块（3 针 VCC/GND/OUT）** | 配套买**小滴壶输液器（外径 ≤14mm）** |
| ★ 附带要求 | 记下输液器的**滴系数**（20 滴/ml 还是 60 滴/ml） | 滴速→ml/h 换算全靠它，写错整个流量就是错的 |

**★ 红外模块的芯片不重要**：这类 3 针数字模块基本都是 **LM393 比较器**（开漏输出 + 板载电位器 + 指示灯）。
我们的代码只认 OUT 脚的**电平跳变**，不认芯片。唯一要确认的是**极性**，用 DROP_TRIGGER_RISING 宏切换。


---

## 🗓 2026-10-27 晚会话（ST-Link 落地 + 称重达标 + v2.2 定稿）

**结论先行：称重 ±2g 指标已达标（±0.1g，余量 20 倍）；今天全部提交已推 GitHub（5a766ff）。**

### 烧录链路
- ★ ST-Link V2 正式落地：11_calib 在 Keil 里选 ST-Link Debugger + Reset and Run（生成 uvoptx），
  之后命令行 `UV4 -f xxx.uvprojx -j0 -o flash_log.txt` 直接烧（约 10 秒）；
  其余工程的 uvoptx 由 11_calib 的复制生成（Target_1 同名即可）。串口 ISP（flash_any.bat）保留备用。

### 称重标定（11_calib，砝码组 5/10/20/20/50g）
- RAW 逐级实测：空秤 765400±100；50g +37000；100g +74100；回零偏差 ±200 counts（±0.27g）；线性度 0.14%
- KEY1/KEY4：ZERO=765410，K=742.35；复核 5/10/50/105g 全过（±0.1g）
- 用户复测 -0.1g → 微调 **741.6**（W=counts/K，K 减小显示变大）
- ★ 教训：10-24 用水初标 802.0，秤架重装后实测 742（差 8%）—— 系数随机械状态变，**装盒后必须重标**

### 修复（详见 CHANGELOG 2026-10-27 节）
1. 11_calib W 显示 1130g 假数：主程序零点没喂驱动 → 新增 `hx711_set_offset()`
2. 标定程序按键不灵敏：阻塞读 HX711 + 整屏刷新 → 非阻塞采样 + 逐页刷新
3. K1 面板「待机」缺字 → 字库补「待/慢」至 88 字
4. 蜂鸣太吵 → 开机滴滴两声+灯 1.5s；报警 3 声短促哔
5. 滴速「未接」要拨弄 → 开机自检 + `drop_level()` 运行时电平监测
6. 温度时有时无 → 探头 DQ 接触不良（硬件）；顺带 1-Wire 全程关中断加固
7. ★ **K3 全无响应：根因是 `key3_pressed()` 内部就是消费型的 `key_get_event(3)`，
   handle_keys 先调它导致后面永远拿到 0 —— 由外部 AI 定位修复**（K3 只读一次存 e3 全篇复用，
   并在 bsp.h 补了警告注释）。
   **教训（用户明确要求）：解决不了的问题直接说"解决不了"，不要硬写；bsp.c 注释早警告过"读后即清不能调两次"，我踩了。**

### 新功能 v2.2
- 进阶阈值页「设置2」（运行页 K3 长按 2 秒）：温度下限 20.0℃（可调 15~38）/ 重量上限 1000g / 滴速下限 0=关
  —— 只黄预警不红不响（R 位 0x10/0x20），与常规设置不冲突；复位后不会误报
- 报警蜂鸣 3 声短促（AL_BEEP_ON/OFF_MS=120）；开机提示滴滴两声 + 灯 1.5s
- 13_ui = 29,480 字节 / 32KB（90%）

### 文档同步（本日）
- README（状态/指标表/标定进度/已知限制/第八节/v2.2 功能小节/上报 R 位）
- 交付说明（验证程度/关键约定 741.6/字库 88/已知限制）
- CHANGELOG（新增 10-27 节，清理外部 AI 条目的转义乱码）
- 测试记录 docx（gen_502_testlog.py 重生成，含 10-27 全部条目）

### 待办
- 滴速整机联调（红外已接入，开机自检通过）
- PCB 打样（DRC 0 错）——打板装盒后称重必须重标
- C3 云平台/小程序决策（未定）
- 交付文件夹客户化整理（≤2~5GB）
